---
title: "Luftreinhaltegesetz für Heizungsanlagen"
identifier: "20000626"
type: act
ris_type: "LG"
jurisdiction: at-5
land: "Salzburg"
language: de
promulgation: "LGBl Nr 48/2009"
date: 2009-02-04
last_amended: 2025-01-01
last_amendment: "LGBl Nr 119/2024"
consolidated: 2026-10-11
status: in_force
eli: "https://ris.bka.gv.at/eli/lgbl/SA/2009/48/P0/LSB40016090"
source: "https://www.ris.bka.gv.at/GeltendeFassung.wxe?Abfrage=LrSbg&Gesetzesnummer=20000626"
retrieved: 2026-10-11
documents: 18
---

# Luftreinhaltegesetz für Heizungsanlagen

Gesetz vom 4. Februar 2009 zum Zweck der Reinhaltung der Luft beim Betrieb von Heizungsanlagen (Luftreinhaltegesetz für

Heizungsanlagen)

StF: LGBl Nr 48/2009 (Blg LT 13. GP: [RV 213](http://www.salzburg.gv.at/00201lpi/13Gesetzgebungsperiode/6Session/213.pdf), [AB 257](http://www.salzburg.gv.at/00201lpi/13Gesetzgebungsperiode/6Session/257.pdf), jeweils 6. Sess)

<details>
<summary>Änderungen</summary>

LGBl Nr 20/2010 (Blg LT 14. GP: [RV 124](http://www.salzburg.gv.at/00201lpi/14Gesetzgebungsperiode/2Session/124.pdf), [AB 206](http://www.salzburg.gv.at/00201lpi/14Gesetzgebungsperiode/2Session/206.pdf), jeweils 2. Sess)  
LGBl Nr 30/2014 (Blg LT 15. GP: [RV 295](http://www.salzburg.gv.at/00201lpi/15Gesetzgebungsperiode/2Session/295.pdf), [AB 420](http://www.salzburg.gv.at/00201lpi/15Gesetzgebungsperiode/2Session/420.pdf), jeweils 2. Sess)  
LGBl Nr 28/2018 (Blg LT 15. GP: [RV 177](https://www.salzburg.gv.at/00201lpi/15Gesetzgebungsperiode/6Session/177.pdf), [AB 199](https://www.salzburg.gv.at/00201lpi/15Gesetzgebungsperiode/6Session/199.pdf), jeweils 6. Sess)  
LGBl Nr 119/2024 (Blg LT 17. GP: [RV 110](https://www.salzburg.gv.at/00201lpi/17Gesetzgebungsperiode/3Session/110.pdf), [AB 160](https://www.salzburg.gv.at/00201lpi/17Gesetzgebungsperiode/3Session/160.pdf), jeweils 3. Sess)  

</details>

## Präambel/Promulgationsklausel

Der Salzburger Landtag hat beschlossen:

Inhaltsverzeichnis

## 1. Abschnitt

### Allgemeine Bestimmungen

`§   1 Gegenstand und Anwendungsbereich`

`§   2 Begriffsbestimmungen`

`§   3 Verordnungen`

## 2. Abschnitt

### Maßnahmen zur Luftreinhaltung

`§   4 Anforderungen für die Errichtung und den Betrieb von`

`      Heizungsanlagen`

`§   5 Überprüfung von Heizungsanlagen`

`§   6 Prüfberechtigte`

`§   7 Aufgaben der Überwachungsstelle`

`§   8 Befugnisse der Behörde`

`§   9 Förderung der Luftreinhaltung`

`§ 10 Inanspruchnahme von Liegenschaften, Mitwirkungspflicht`

## 3. Abschnitt

### Behörden und Datenverwaltung

`§ 11 Behörden`

`§ 12 Heizungsanlagendatenbank`

## 4. Abschnitt

### Schlussbestimmungen

`§ 13 Strafbestimmungen`

`§ 14 Verweisungen auf Bundesgesetze`

`§ 15 Umsetzungshinweis`

`§ 16 In- und Außerkrafttreten; Übergangsbestimmungen`

`§ 17 Inkrafttreten novellierter Bestimmungen und`

`     Übergangsbestimmungen dazu`

## 1. Abschnitt

### Allgemeine Bestimmungen

#### § 1 – Gegenstand und Anwendungsbereich

(1) Gegenstand dieses Gesetzes ist die Vorsorge gegen schädliche Veränderungen der natürlichen Zusammensetzung der freien Luft durch luftfremde Stoffe (Rauch, Staub, Ruß, Gase udgl) beim Betrieb von Heizungsanlagen sowie die Förderung der Luftreinhaltung. Schädliche Veränderungen sind dabei solche, die Einwirkungen zur Folge haben, die das Wohlbefinden von Menschen oder die für den Menschen wertvollen Eigenschaften von Sachen, insbesondere von Tieren und Pflanzen, merklich beeinträchtigen.

(2) In den Anwendungsbereich dieses Gesetzes fallen nur Heizungsanlagen, deren Betriebszweck die Beheizung von Räumen oder die Warmwasserbereitung ist.

(3) Die in anderen landesrechtlichen Vorschriften enthaltenen Bestimmungen zur Luftreinhaltung beim Betrieb von Heizungsanlagen bleiben unberührt.

#### § 2 – Begriffsbestimmungen

Im Sinn dieses Gesetzes bedeutet:

1\. Abgase: die in der Feuerung bei der Verbrennung entstehenden gasförmigen Verbrennungsprodukte einschließlich der in ihnen schwebenden festen oder flüssigen Stoffe sowie die sich aus der Verbrennungsluft und dem Luftüberschuss oder aus einer allfälligen Abgasreinigung ergebenden Gaskomponenten;

2\. Abgasverlust: jene auf den Heizwert des Brennstoffs bezogene Wärmemenge, die mit den Verbrennungsgasen ungenutzt abgeführt wird;

3\. Blockheizkraftwerk (BHKW): eine stationäre Verbrennungskraftmaschine (einschließlich Gasturbinen sowie Gas-, Diesel- und Zweistoffmotoren) zur Bereitstellung von elektrischem Strom mit Wärmenutzung für die Raumheizung oder zur Warmwasserbereitung;

4\. Emissionsgrenzwert: die höchst zulässige Menge eines im Verbrennungsgas enthaltenen Schadstoffs;

5\. Feuerungsanlage: technische Einrichtungen, in denen zum Zweck der Gewinnung von Nutzwärme für die Raumheizung oder zur Warmwasserbereitung Brennstoffe verbrannt und deren Abgase ins Freie abgeleitet werden, einschließlich allfälliger Verbindungsstücke und angeschlossener oder nachgeschalteter Abgasreinigungsanlagen;

6\. Heizungsanlage: Gesamtheit der Anlagenteile, die der Wärmeversorgung dienen (Feuerungsanlage oder Blockheizkraftwerk, Wärmeverteilungs- und Abgabesystem);

7\. Inverkehrbringen: das erstmalige Abgeben oder Versenden einer Feuerungsanlage oder eines Bauteils davon zum Zweck der Inbetriebnahme sowie das Herstellen, Zusammenfügen oder Einführen einer Feuerungsanlage oder eines Bauteils davon für den Eigengebrauch; als Inverkehrbringen gilt nicht das Überlassen von Feuerungsanlagen oder Bauteilen davon zum Zweck der Prüfung, Lagerung, Verschrottung, Abänderung oder Instandsetzung sowie das Rückliefern von zur Prüfung, Lagerung, Abänderung oder Instandsetzung übernommenen Feuerungsanlagen oder Bauteilen davon an den Auftraggeber;

8\. Überwachungsstelle:

a) bei fanggebundenen Anlagen: derjenige Rauchfangkehrerbetrieb, der vom Verfügungsberechtigten mit dem Reinigen, Kehren und Überprüfen des Rauch- oder Abgasfangs beauftragt ist;

b) bei nicht fanggebundenen Anlagen: derjenige Rauchfangkehrerbetrieb, dem vom Verfügungsberechtigten die Errichtung, der Einbau oder der Austausch der Anlage gemeldet worden ist;

8a. Verfügungsberechtigte: eine natürliche oder juristische Person, welche die Feuerungsanlage (Blockheizkraftwerk) betreibt oder kontrolliert oder der die ausschlaggebende wirtschaftliche Verfügungsmacht über deren technischen Betrieb übertragen worden ist;

9\. Warmwasserbereiter: eine Anlage, die der direkten Erwärmung von Nutz- bzw Trinkwasser dient (Vorratswasserheizer oder Durchlauferhitzer);

10\. Wirkungsgrad: das Verhältnis von Nutzenergie zur Aufwandenergie.

#### § 3 – Verordnungen

Zur Erreichung des im § 1 Abs. 1 genannten Ziels kann die Landesregierung nach dem jeweiligen Stand der Technik durch Verordnung Bestimmungen erlassen:

1\. über die Zulässigkeit des Inverkehrbringens von Feuerungsanlagen, insbesondere in Verbindung mit der Festlegung von Emissionsgrenzwerten und Wirkungsgraden;

2\. über die erforderliche Ausstattung und den Betrieb von Heizungsanlagen, insbesondere durch die Festlegung von Emissionsgrenzwerten sowie von Grenzwerten für die Abgastemperatur und die Abgasverluste;

2a. über Pflichten der Verfügungsberechtigten von Feuerungsanlagen und Blockheizkraftwerken;

3\. über das Verbot des Verbrennens bestimmter Brenn- und Kraftstoffe sowie die erforderliche Qualität bestimmter Brenn- und Kraftstoffe;

4\. über die Überprüfung von Heizungsanlagen, insbesondere hinsichtlich der Prüfpflichten, des Prüfumfangs und der anzuwendenden Prüfmethoden;

5\. über Maßnahmen zur Begrenzung von Emissionen aus Heizungsanlagen im Sinn des § 27 des Immissionsschutzgesetzes – Luft, insbesondere unter Berücksichtigung dessen § 9b.

Vor der Erlassung solcher Verordnungen ist, allenfalls durch Abschluss von Vereinbarungen gemäß Art. 15a B-VG, die Übereinstimmung der Bestimmungen mit den Vorschriften des Bundes und der anderen Länder auf dem Gebiet der Luftreinhaltung anzustreben.

## 2. Abschnitt

### Maßnahmen zur Luftreinhaltung

#### § 4 – Anforderungen für die Errichtung und den Betrieb von Heizungsanlagen

(1) Feuerungsanlagen, für die auf Grund des § 3 Z 1 Vorschriften erlassen worden sind, dürfen nur in Verkehr gebracht, errichtet, eingebaut und in Betrieb genommen werden, wenn sie diesen Vorschriften entsprechen.

(2) Jede Errichtung, jeder Einbau und jeder Austausch einer Feuerungsanlage, eines Blockheizkraftwerkes oder von wesentlichen Teilen davon ist von den Verfügungsberechtigten der Anlage der Überwachungsstelle zu melden, die dies unter Angabe von Art und Standort der Anlage sowie Name und Anschrift des oder der Verfügungsberechtigten in der Heizungsanlagendatenbank (§ 12) zu erfassen hat. Für die erstmalige Meldung ist dafür ein Rauchfangkehrerbetrieb auszuwählen. Ein nachträglicher Wechsel des Rauchfangkehrerbetriebes als Überwachungsstelle ist zulässig.

(3) Heizungsanlagen, für die auf Grund des § 3 Z 2 Vorschriften erlassen worden sind, sind so auszustatten und zu betreiben, dass nicht mehr als die bei einem ordnungsgemäßen Betrieb zu erwartenden Emissionen auftreten. Im Fall der Nichteinhaltung festgelegter Emissionsgrenzwerte ergreifen die Verfügungsberechtigten die erforderlichen Maßnahmen, um sicherzustellen, dass die Einhaltung der Anforderungen so schnell wie möglich wiederhergestellt wird.

(4) Für den Betrieb von Heizungsanlagen dürfen nur zulässige Brenn- und Kraftstoffe eingesetzt werden.

#### § 5 – Überprüfung von Heizungsanlagen

(1) Die Verfügungsberechtigten von Heizungsanlagen, für deren Betrieb auf Grund des § 3 Z 4 Überprüfungsverpflichtungen festgelegt worden sind, haben diese auf die Einhaltung der Bestimmungen dieses Gesetzes sowie der auf dessen Grundlage erlassenen Verordnungen durch dazu berechtigte Fachunternehmen oder -personen (§ 6) überprüfen zu lassen. Die Ergebnisse der Überprüfung sind vom Prüforgan in der Heizungsanlagendatenbank zu erfassen und den Verfügungsberechtigten der Heizungsanlage in Form eines Prüfberichts zur Kenntnis zu bringen. Mit der erstmaligen Überprüfung der Anlage sind in der Datenbank auch die Daten über die technische Ausstattung der Heizungsanlage und den zu verwendenden Brenn- oder Kraftstoff sowie in weiterer Folge deren wesentliche Änderungen zu erfassen. Die Landesregierung kann durch Verordnung bestimmte Anlagen und Überprüfungen von der elektronischen Erfassung ausnehmen.

(2) Bei der Überprüfung von Heizungsanlagen von den Prüforganen festgestellte, für die Luftreinhaltung bedeutsame Mängel sind von den Verfügungsberechtigen der Heizungsanlage unverzüglich, sonstige Mängel innerhalb angemessener Frist beheben zu lassen. Nach Durchführung der Mängelbehebung ist diese einer neuerlichen Überprüfung gemäß Abs 1 zu unterziehen. Wird durch das Prüforgan bei Anlagen mit einer Brennstoffwärmeleistung ab 1 MW festgestellt, dass sich erhebliche Verschlechterungen der Luftqualität vor Ort ergeben oder ergeben können, ist die Behörde unverzüglich darüber zu informieren.

#### § 6

\**Prüfberechtigte**

\**§ 6**

(1) Zur Durchführung von Überprüfungen an Heizungsanlagen dürfen vom Verfügungsberechtigten nur qualifizierte und nach gewerberechtlichen oder sonstigen Rechtsvorschriften dazu befugte Fachunternehmen oder -personen herangezogen werden (Prüfberechtigte). Die näheren Bestimmungen dazu einschließlich der für die jeweiligen Überprüfungen erforderlichen individuellen Fachkenntnisse der Prüforgane sind durch Verordnung der Landesregierung festzulegen. Die Landesregierung kann darin auch vorsehen, die Berechtigung zur Durchführung von Überprüfungen an Heizungsanlagen an die Zuteilung einer Prüfnummer an das jeweilige Fachunternehmen oder die jeweilige Fachperson zu binden.

(2) Prüfberechtigte Fachunternehmen und -personen können sich zur Erfüllung der ihnen übertragenen Aufgaben ihrer entsprechend befähigten Arbeitnehmerinnen und Arbeitnehmer als Prüforgane bedienen; sie bleiben jedoch für die sachgemäße Durchführung ihrer Aufgaben verantwortlich. Sie haben sich mit den nötigen Geräten und Einrichtungen auszustatten und dafür zu sorgen, dass ihre Prüforgane sich hinsichtlich der erforderlichen Kenntnisse und Fähigkeiten stets auf dem Laufenden halten, die Überprüfungen sorgfältig und gewissenhaft vornehmen und darüber Aufzeichnungen führen.

(3) Auf Verlangen sind der Landesregierung Unterlagen, aus denen die Erfüllung der Anforderungen nach den Abs 1 und 2 hervorgeht, vorzulegen und entsprechende Auskünfte zu erteilen. Fachunternehmen und -personen, die gemäß § 13 Abs 1 Z 9 rechtskräftig bestraft worden sind, verlieren die Prüfberechtigung.

#### § 7

\**Aufgaben der Überwachungsstelle**

\**§ 7**

(1) Die Überwachungsstelle hat die Durchführung der Überprüfungen an Heizungsanlagen, für deren Betrieb auf Grund des § 3 Z 4 Überprüfungsverpflichtungen festgelegt worden sind, zu kontrollieren. Die Landesregierung kann durch Verordnung bestimmte Überprüfungen davon ausnehmen oder die Kontrolle der Durchführung bestimmter Überprüfungen der Behörde vorbehalten.

(2) Die Landesregierung kann durch Verordnung festlegen, dass bestimmte Überprüfungen von der Überwachungsstelle vorzunehmen sind, soweit der Verfügungsberechtigte der Heizungsanlage der Überwachungsstelle nicht schriftlich mitteilt, dass ein anderer Prüfberechtigter die Überprüfung durchführen wird. Von der Durchführung einer Überprüfung durch die Überwachungsstelle sind die Verfügungsberechtigen der Heizungsanlage von der Überwachungsstelle rechtzeitig zu verständigen.

(3) Die Überwachungsstelle kann bei Feuerungsanlagen, die der Verfeuerung von festen Brennstoffen dienen, einmal jährlich anlässlich einer Kehrung des Fangs das Brennstofflager auf die Zulässigkeit der dort gelagerten Brennstoffe hin in Augenschein nehmen. Gegebenenfalls hat sie auf die Unzulässigkeit des Verbrennens der dort gelagerten Brennstoffe hinzuweisen.

(4) Die Überwachungsstelle hat die Behörde unverzüglich zu informieren, wenn

1\. keine Überprüfung durchgeführt worden ist oder diese länger als zulässig zurückliegt und die Verfügungsberechtigten trotz schriftlicher Aufforderung keinen Nachweis über die Durchführung der erforderlichen Überprüfungen vorlegen;

2\. die bei einer Überprüfung festgestellten Mängel nicht fristgerecht behoben worden sind sowie bei Gefahr im Verzug;

3\. unzulässige Brenn- oder Kraftstoffe verfeuert werden oder augenscheinlich zum Zweck des Verfeuerns in einer Heizungsanlage vorbereitet sind.

#### § 8 – Befugnisse der Behörde

(1) Die Behörde kann Heizungsanlagen und deren Brennstofflager jederzeit auf die Einhaltung der Bestimmungen dieses Gesetzes und der auf dessen Grundlage erlassenen Verordnungen überprüfen. Auf Verlangen sind der Behörde die erforderlichen Unterlagen vorzulegen und Auskünfte zu erteilen.

(2) Die Behörde hat bei festgestellten Verstößen gegen Bestimmungen dieses Gesetzes und der auf dessen Grundlage erlassenen Verordnungen deren Abstellung aufzutragen oder den zur Veranlassung der Behebung der Missstände sonst zuständigen Stellen Mitteilung zu machen. Bei unmittelbar drohender Gefahr für die Gesundheit von Menschen hat die Behörde auf Kosten der Verfügungsberechtigten jene Maßnahmen zu treffen, die zur Beseitigung der Gefahr erforderlich sind. Vom Vorliegen einer solchen Gefahr ist bei einer erheblichen Verschlechterung der Luftqualität vor Ort durch Anlagen mit einer Brennstoffwärmeleistung ab 1 MW auszugehen, wobei hier als Maßnahme auch eine sofortige Stilllegung der Anlage angeordnet werden kann. Solche Maßnahmen können ohne vorausgehendes Verfahren getroffen werden. Sie sind von der Behörde aufzuheben, wenn der Grund für die getroffene Maßnahme weggefallen ist.

(3) Die Behörde kann den Betrieb einer Heizungsanlage auf die Verwendung bestimmter Brenn- oder Kraftstoffe einschränken, wenn es das Ziel der Luftreinhaltung nach § 1 Abs. 1 erfordert. Die Landesregierung kann durch Verordnung die Verwendung von bestimmten Brenn- oder Kraftstoffen auch für Teile des Landesgebiets verbieten oder deren Verwendung an bestimmte Auflagen binden, wenn

1\. eine Überschreitung eines nach dem Immissionsschutzgesetz – Luft festgelegten Immissionsgrenzwertes festgestellt worden oder mit Grund zu erwarten ist und

2\. die Verwendung der jeweiligen Brenn- oder Kraftstoffe einen erheblichen Einfluss auf die erhöhte Immissionsbelastung hat.

Die Festlegung von Verwendungsverboten oder -beschränkungen hat verhältnismäßig zu sein.

#### § 9 – Förderung der Luftreinhaltung

(1) Das Land und die Gemeinden sind als Träger von Privatrechten verpflichtet, die Reinhaltung der freien Luft nach Kräften zu fördern.

(2) Die Landesregierung hat dafür zu sorgen, dass in allen Teilen des Landes fortgesetzte Messungen über Art, Ursache und Ausmaß der Belastung der freien Luft mit luftfremden Stoffen vorgenommen und deren Auswirkungen auf das Wohlbefinden von Menschen und die für den Menschen wertvollen Eigenschaften von Sachen untersucht werden. Die Landesregierung hat das Ergebnis solcher Messungen unter Bedachtnahme auf den im Abs. 1 angeführten Zweck und sonstige öffentliche Interessen in geeigneter Weise zu veröffentlichen.

(3) Das Land kann sich bei der Durchführung dieser Messungen geeigneter Institute, Anstalten, Sachverständiger udgl bedienen.

(4) Für die durch Messungen (Abs. 2) erwachsenden vermögensrechtlichen Nachteile ist durch das Land Ersatz (Schadloshaltung) zu leisten. Ein Ersatzanspruch kann innerhalb von sechs Monaten nach Beendigung der Messungen geltend gemacht werden. Er ist gerichtlich geltend zu machen.

#### § 10 – Inanspruchnahme von Liegenschaften, Mitwirkungspflicht

(1) Die Organe der zur Vollziehung dieses Gesetzes berufenen Behörden sowie die mit Überwachungsaufgaben (§ 7) und Messungen (§ 9 Abs. 2 und 3) betrauten Personen sind berechtigt, im erforderlichen Ausmaß unter tunlichster Schonung und unter Vermeidung jeder unnötigen Belästigung Grundstücke, Bauten und Anlagen zu betreten, Messgeräte anzubringen und Messungen vorzunehmen sowie Proben von Stoffen zu entnehmen, die mit der Veränderung der natürlichen Zusammensetzung der Luft in ursächlichem Zusammenhang stehen können. Davon ist der Verfügungsberechtigte vorher – dies in dringenden Fällen nur, soweit es möglich ist – zu verständigen. Für entnommene Proben gebührt keine Entschädigung.

(2) Die Tätigkeiten gemäß Abs. 1 dürfen von niemandem behindert werden. Die Verfügungsberechtigten von Heizungsanlagen sind zur erforderlichen Mitwirkung und zur Erteilung der verlangten Auskünfte verpflichtet. Sie haben insbesondere, soweit eine Verordnung auf Grund des § 3 Z 3 erlassen ist, die Belege des Verkäufers über den von ihm gelieferten Brenn- oder Kraftstoff, aus denen zB hervorgehen muss, dass der Schwefelgehalt des Brennstoffs den festgelegten Grenzwerten entspricht, zumindest bis zur nächsten Überprüfung aufzubewahren und sie sowie den Prüfbericht den Organen der Behörde und den mit Überwachungsaufgaben und Messungen betrauten Personen zugänglich zu machen.

## 3. Abschnitt

#### § 11 – Behörden und Datenverwaltung – Behörden

(1) Zur Vollziehung dieses Gesetzes sind, soweit nicht anderes bestimmt ist, die Gemeinden zuständig.

(2) Die den Gemeinden gemäß Abs. 1 zukommenden Aufgaben sind solche des eigenen Wirkungsbereiches.

#### § 12 – Heizungsanlagendatenbank

(1) Die Landesregierung hat zum Zweck der elektronischen Erfassung von Heizungsanlagen und luftreinhalterechtlichen Überprüfungen eine Datenbank einzurichten, die Informationen enthält über:

1\. prüfberechtigte Personen und Überwachungsstellen (Name, Anschrift, Prüfnummer udgl);

2\. Prüforgane (Name, Anschrift) sowie verwendete Prüf- und Messgeräte;

3\. Standort der Anlage sowie Verfügungsberechtigte (Name, Anschrift);

4\. luftreinhalte- und energietechnischen Merkmale der Anlage und des Gebäudes;

5\. Lage von Brennstofflagerungen;

6\. Prüfintervalle sowie Durchführung und Ergebnisse von Überprüfungen.

(2) Den nach diesem Gesetz zur Erfassung von Daten oder zur Überwachung verpflichteten Stellen ist zur Wahrnehmung der ihnen übertragenen Aufgaben ein darauf beschränkter Online-Zugriff auf die Datenbank einzuräumen. Die Daten dürfen ausschließlich verwendet werden:

1\. von den jeweiligen Prüfberechtigten: für die Erfüllung ihrer Aufgaben zum Zweck der Durchführung der Überprüfung;

2\. von den jeweiligen Überwachungsstellen: für die Erfüllung ihrer Aufgaben nach den §§ 4 Abs 2 und (§) 7;

3\. von der jeweiligen Gemeinde und der Landesregierung: zur Erfüllung ihrer Aufgaben nach diesem Gesetz oder den auf dessen Grundlage erlassenen Verordnungen sowie ihrer in Zusammenhang mit den Anforderungen des Klimaschutzes, des Immissionsschutzgesetzes – Luft, dem nachhaltigen Einsatz von Energie oder dem Katastrophenschutz stehenden Aufgaben.

## 4. Abschnitt

### Schlussbestimmungen

#### § 13 – Strafbestimmungen

(1) Eine Verwaltungsübertretung begeht, wer

1\. entgegen den gemäß § 3 Z 1 erlassenen Vorschriften Feuerungsanlagen oder wesentliche Bauteile davon in Verkehr bringt;

2\. den gemäß § 3 Z 2 erlassenen Vorschriften betreffend die Ausstattung und den Betrieb von Heizungsanlagen zuwiderhandelt;

3\. entgegen den gemäß den §§ 3 Z 3 oder 8 Abs. 3 erlassenen Verboten oder Beschränkungen unzulässige Brenn- oder Kraftstoffe verbrennt oder als Verfügungsberechtigter verbrennen lässt;

4\. den gemäß § 3 Z 4 erlassenen Vorschriften betreffend die Überprüfung von Heizungsanlagen zuwiderhandelt;

4a. als Verfügungsberechtigter den Vorschriften gemäß § 5 Abs 1 und 2 über die Überprüfung von Heizungsanlagen nicht nachkommt;

5\. den gemäß § 3 Z 5 erlassenen Vorschriften betreffend Maßnahmen zur Begrenzung von Emissionen aus Heizungsanlagen zuwiderhandelt;

6\. als Verfügungsberechtiger die Errichtung, den Einbau oder den Austausch einer Feuerungsanlage, eines Blockheizkraftwerkes oder von wesentlichen Teilen davon der Überwachungsstelle nicht ohne Verzug meldet;

7\. als Prüforgan im Fall einer Verpflichtung zur Erfassung von Daten in der Heizungsanlagendatenbank nach § 5 Abs 1 dieser nicht ohne Verzug nachkommt;

8\. behördlichen Aufträgen zur Behebung festgestellter Mängel bei Heizungsanlagen nicht nachkommt und die Anlage weiter betreibt;

9\. Überprüfungen ohne Prüfberechtigung (§ 6 Abs. 1) vornimmt oder als Prüfberechtigter seinen Verpflichtungen gemäß § 6 Abs. 2 letzter Satz nicht nachkommt;

10\. als Überwachungsstelle seiner Erfassungsverpflichtung gemäß § 4 Abs 2 erster Satz, seiner Kontrollverpflichtung gemäß § 7 Abs 1 erster Satz, seiner Überprüfungspflicht im Fall einer vorzunehmenden Überprüfung nach § 7 Abs 2 erster Satz oder seiner Mitteilungspflicht gemäß § 7 Abs 4 nicht ohne Verzug nachkommt;

11\. den Bestimmungen des § 10 Abs. 2 zuwiderhandelt.

(2) Verwaltungsübertretungen gemäß Abs. 1 sind unbeschadet sonstiger Folgen (behördliche Aufträge, Vollstreckung udgl) zu ahnden:

1\. im Fall des Abs. 1 Z 1 mit einer Geldstrafe bis zu 25.000 €;

2\. in den Fällen des Abs. 1 Z 2, 3, 5, 8 und 9 mit einer Geldstrafe bis zu 10.000 €;

3\. in den Fällen des Abs. 1 Z 4, 4a, 6, 7, 10 und 11 mit einer Geldstrafe bis zu 2.500 €.

Im Fall des Abs. 1 Z 1 kann mit der Geldstrafe gleichzeitig auch der Verfall der Anlage ausgesprochen werden.

(3) Fällt die Tat nach Abs. 1 in die Zuständigkeit der Gerichte, liegt keine Verwaltungsübertretung vor.

#### § 14 – Verweisungen auf Bundesgesetze

Die in diesem Gesetz enthaltenen Verweisungen auf bundesrechtliche Vorschriften gelten, soweit nicht ausdrücklich anderes bestimmt wird, als Verweisungen auf die letztzitierte Fassung:

1\. Gewerbeordnung 1994 (GewO 1994), BGBl Nr 194; Gesetz BGBl I Nr 107/2017;

2\. Immissionsschutzgesetz – Luft (IG-L), BGBl I Nr 115/1997; Gesetz BGBl I Nr 58/2017.

#### § 15 – Umsetzungshinweis

Dieses Gesetz dient der Umsetzung folgender Richtlinien soweit sie in die Landeskompetenz fallen:

1\. Richtlinie 92/42/EWG des Rates vom 21. Mai 1992 über die Wirkungsgrade von mit flüssigen oder gasförmigen Brennstoffen beschickten neuen Warmwasserheizkesseln, ABl Nr L 167 vom 22. Juni 1992, zuletzt geändert durch die Richtlinie 2005/32/EG des Europäischen Parlaments und des Rates vom 6. Juli 2005, ABl Nr L 191 vom 22. Juli 2005;

2\. die Richtlinie 2016/802/EU des Europäischen Parlaments und des Rates vom 11. Mai 2016 über eine Verringerung des Schwefelgehalts bestimmter flüssiger Kraft- oder Brennstoffe, ABl Nr L 132 vom 21. Mai 2016, S 152.

3\. Richtlinie 2002/91/EG des Europäischen Parlaments und des Rates vom 16. Dezember 2002 über die Gesamtenergieeffizienz von Gebäuden, ABl Nr L 1 vom 4. Jänner 2003;

4\. Richtlinie 2006/32/EG des Rates vom 5. April 2006 über Endenergieeffizienz und Energiedienstleistungen und zur Aufhebung der Richtlinie 93/76/EWG des Rates, ABl Nr L 114 vom 27. April 2006;

5\. Richtlinie 2006/123/EG des Europäischen Parlaments und des Rates vom 12. Dezember 2006 über Dienstleistungen im Binnenmarkt, ABl L 376 vom 27. Dezember 2006, S 36;

6\. die Richtlinie 2010/31/EU des Europäischen Parlaments und des Rates vom 19. Mai 2010 über die Gesamtenergieeffizienz von Gebäuden, ABl Nr L 153 vom 18. Juni 2010, S 13;

7\. die Richtlinie 2015/2193/EU des Europäischen Parlaments und des Rates vom 25. November 2015 zur Begrenzung der Emissionen bestimmter Schadstoffe aus mittelgroßen Feuerungsanlagen in die Luft, ABl Nr L 313 vom 28. November 2015, S 1.

#### § 16 – In- und Außerkrafttreten; Übergangsbestimmungen

(1) Dieses Gesetz tritt mit 1. Juli 2009 in Kraft. Gleichzeitig tritt das Luftreinhaltegesetz für Heizungsanlagen, LGBl Nr 71/1994, in der Fassung der Gesetze LGBl Nr 46 und 64/2001 außer Kraft.

(2) Im Zeitpunkt des Inkrafttretens dieses Gesetzes anhängige Verfahren sind nach den bisherigen Bestimmungen weiterzuführen.

#### § 17 – Inkrafttreten novellierter Bestimmungen und Übergangsbestimmungen dazu

(1) Die §§ 4 Abs. 2 und 15 in der Fassung des Gesetzes LGBl Nr 20/2010 treten mit 28. Dezember 2009 in Kraft.

(2) Die §§ 4 Abs 2, 5 Abs 1, 12, 13 Abs 1, 14 und 15 in der Fassung des Gesetzes LGBl Nr 30/2014 treten mit 1. Mai 2014 in Kraft.

(3) Die §§ 2 Z 3 und 8a, 3 Z 2a, 4 Abs 1 und 3, 13 Abs 1 Z 3 und 4a sowie Abs 2 Z 3, (§) 14 und 15 Z 2 und 7 in der Fassung des Gesetzes LGBl Nr 28/2018 treten mit Beginn des auf dessen Kundmachung folgenden Monats in Kraft.

(4) Die §§ 5 Abs 2 und 8 Abs 2 in der Fassung des Gesetzes LGBl Nr 119/2024 treten mit Beginn des auf die Kundmachung folgenden Monats in Kraft.
